{
  "version": "1.0",
  "generated": "2026-10-29 14:23:10",
  "model": "step6/plant_v1.py (reference) and step6/plant_v1.hpp (C++)",
  "parameters": {
    "DT_s": 10.0,
    "actuator_full_stroke_s": 145.0,
    "max_pipe_cells": 64,
    "max_mixer_delay_cells": 64,
    "max_slab_delay_cells": 128,
    "diverter_clear_s": 30.0,
    "boiler_emulator": {
      "tb_ch_steady_p10": 62.9,
      "tb_ch_steady_median": 68.7,
      "tb_ch_steady_p90": 70.3,
      "bp_ch_steady_median": 23.0,
      "burner_on_median_s": 970.0,
      "burner_on_p90_s": 5720.0,
      "dhw_events": 253,
      "dhw_days": 80,
      "dhw_per_day": 3.1625,
      "dhw_duration_median_s": 1170.0,
      "dhw_duration_p90_s": 1626.0000000000002,
      "tb_dhw_max_median": 81.5
    }
  },
  "parameter_units": {
    "DT_s": "s",
    "actuator_full_stroke_s": "s",
    "diverter_clear_s": "s"
  },
  "constants": {
    "legacy_replica": {
      "setpoint": 35.0,
      "kp": 0.005,
      "kd": 0.3,
      "deadband_hi": 0.3,
      "deadband_lo": 0.5
    }
  },
  "source_parameter_sha256": {
    "step2": "c289eb47c9844c577ef9e6ead32a78b8424aed2a90ebd45d5c958e35e9a5b3ab",
    "step4": "a4d815107c1b41662845e71acda825fad3a38b8d4f235a287c0766621742cefe",
    "step5": "e68c93f030dfd7e2ad83e56f3fbf13b0ff357f3dd40f25a37616a94b415d18ce"
  },
  "acceptance": {
    "gates": [
      {
        "gate": "component_consistency_max_abs_c",
        "threshold": 1e-09,
        "actual": 0.0,
        "result": "PASS"
      },
      {
        "gate": "cpp_parity_max_abs_c",
        "threshold": 1e-09,
        "actual": 1.4210854715202004e-14,
        "result": "PASS"
      },
      {
        "gate": "coupled_tinc_rmse_c",
        "threshold": 2.5,
        "actual": 2.0670843770346994,
        "result": "PASS"
      },
      {
        "gate": "coupled_tfwd_rmse_c",
        "threshold": 2.0,
        "actual": 1.8517207510469837,
        "result": "PASS"
      },
      {
        "gate": "coupled_tret_rmse_c",
        "threshold": 1.5,
        "actual": 1.0936078632375223,
        "result": "PASS"
      },
      {
        "gate": "coupled_room_night_rmse_c",
        "threshold": 0.8,
        "actual": 0.40246668839974487,
        "result": "PASS"
      },
      {
        "gate": "closed_loop_tfwd_mean_abs_diff_c",
        "threshold": 1.0,
        "actual": 0.5165023613392492,
        "result": "PASS"
      },
      {
        "gate": "closed_loop_pos_mean_abs_diff_pct",
        "threshold": 10.0,
        "actual": 2.0446108371994782,
        "result": "PASS"
      }
    ],
    "overall": "PASS",
    "gates_sha256": "63281d063e0cafd00c9171376b306bec1c54c06945f51c469b55757d37790c91",
    "coupled": {
      "tinc": {
        "n": 435688,
        "rmse": 2.0670843770346994,
        "mae": 1.1076130687570238,
        "bias": -0.1434031463198831
      },
      "tfwd": {
        "n": 226755,
        "rmse": 1.8517207510469837,
        "mae": 1.192815962008866,
        "bias": 0.0922968299983831
      },
      "tret": {
        "n": 426124,
        "rmse": 1.0936078632375223,
        "mae": 0.8458386622407255,
        "bias": 0.08641449482151577
      },
      "room": {
        "n": 130319,
        "rmse": 0.40246668839974487,
        "mae": 0.3026520127134236,
        "bias": 0.09099474653105644
      }
    },
    "closed": {
      "n": 118055,
      "tfwd_sim_mean": 33.92499363659231,
      "tfwd_meas_mean": 33.40849127525306,
      "tfwd_sim_std": 2.801180013422169,
      "tfwd_meas_std": 3.4865690636610656,
      "pos_sim_mean": 58.25532668206056,
      "pos_meas_mean": 56.210715844861085,
      "tfwd_mean_abs_diff": 0.5165023613392492,
      "pos_mean_abs_diff": 2.0446108371994782
    },
    "consistency": {
      "hx": 0.0,
      "mixer": 0.0,
      "tret": 0.0,
      "slab": 0.0,
      "room": 0.0
    },
    "parity": {
      "max_abs": 1.4210854715202004e-14,
      "rows": 25920
    }
  },
  "report": "step6/step6_plant_validation_report_v1.md"
}